# IEC 60870-5-104 Server Protocol Driver

This driver implements a server for the IEC 104 protocol. It can distribute data over multiple connections on multiple computers, if needed. It can have multiple clients connected on each TCP server opened port.
The driver listen for relevant data changes on a MongoDB database change stream, sending data changes upwards by exception. General interrogation and group interrogations are supported for integrity poll by the clients.

To configure the driver it is necessary to create one or more driver instances and at least one connection per instance. Also the tags intended to be sent on connections should be configured appropriately.

## Configure a driver instance

To create a new IEC 104 server instance, insert a new document in the _protocolDriverInstances_ collection using a command like this:

    use json_scada_db_name
    db.protocolDriverInstances.insert({
            protocolDriver: "IEC60870-5-104_SERVER",
            protocolDriverInstanceNumber: 1,
            enabled: true,
            logLevel: 1,
            nodeNames: ["mainNode"],
            activeNodeName: "mainNode",
            activeNodeKeepAliveTimeTag: new Date(),
            keepProtocolRunningWhileInactive: true
        });

- _**protocolDriver**_ [String] - Name of the protocol driver, must be "IEC60870-5-104_SERVER". **Mandatory parameter**.
- _**protocolDriverInstanceNumber**_ [Double] - Number of the instance. Use 1 to N to number instances. For the same driver instance numbers should be unique. The instance number makes possible to run use multiple processes of the driver, each one with a distinct configuration. **Mandatory parameter**.
- _**enabled**_ [Boolean] - Controls the enabling of the instance. Use false here to disable the instance. **Mandatory parameter**.
- _**logLevel**_ [Double] - Number code for log level (0=minimum,1=basic,2=detailed,3=debug). Too much logging (levels 2 and 3) can affect performance. **Mandatory parameter**.
- _**nodeNames**_ [Array of Strings] - Array of node names that can run the instance. Use more than one node for redundancy. Each redundant instance running on separate nodes will have the same connections and data enabled for distribution. **Mandatory parameter**.
- _**activeNodeName**_ [String] - Name of the protocol driver node that is currently active. This is updated by the drivers for redundancy control. This is not really used by this driver as all instances are always active. **Optional**.
- _**activeNodeKeepAliveTimeTag**_ [Date] - This is updated regularly by the active driver. This is not really used by this driver as all instances are always active. **Optional**.
- _**keepProtocolRunningWhileInactive**_ [Boolean] - Defines that the driver will keep the protocol running while not the main active driver. This is not really used by this driver as all instances are always active. **Optional**.

Changes in the _protocolDriverInstances_ config requires that the driver instances processes be restarted to be effective.

## Configure servers

A instance for this driver can have many server ports defined that must be described in the _protocolConnections_ collection.

    use json_scada_db_name
    db.protocolConnections.insert({
            protocolDriver: "IEC60870-5-104_SERVER",
            protocolDriverInstanceNumber: 1,
            protocolConnectionNumber: 1001,
            name: "IEC104DIST",
            description: "Distribution of IEC 104",
            enabled: true,
            commandsEnabled: true,
            autoCreateTags: true,
            topics: [],
            ipAddressLocalBind: "0.0.0.0:2404",
            ipAddresses: [],
            localLinkAddress: 1,
            remoteLinkAddress: 0,
            testCommandInterval: 0,
            timeSyncInterval: 0,
            sizeOfCOT: 2,
            sizeOfCA: 2,
            sizeOfIOA: 3,
            k: 12,
            w: 8,
            t0: 10,
            t1: 15,
            t2: 10,
            t3: 20,
            serverModeMultiActive: true,
            maxClientConnections: 20,
            maxQueueSize: 500
        });

- _**protocolDriver**_ [String] - Name of the protocol driver, must be "IEC60870-5-104_SERVER". **Mandatory parameter**.
- _**protocolDriverInstanceNumber**_ [Double] - Number of the instance. Use 1 to N to number instances. For the same driver instance numbers should be unique. The instance number makes possible to run use multiple processes of the driver, each one with a distinct configuration. **Mandatory parameter**.
- _**protocolConnectionNumber**_ [Double] - Number code for the protocol connection. This must be unique for all connections over all drivers on a system. This number will be used to direct tags to a distribution server connection. **Mandatory parameter**.
- _**name**_ [String] - Name for a connection. Will be used for logging. **Mandatory parameter**.
- _**description**_ [String] - Description for the purpose of a connection. Just documental. **Optional parameter**.
- _**enabled**_ [Boolean] - Controls the enabling of the conenction. Use false here to disable the connection. **Mandatory parameter**.
- _**commandsEnabled**_ [Boolean] - Allows to disable commands (messages in control direction) for a connection. Use false here to disable commands. **Mandatory parameter**.
- _**peerIdentification**_ [Boolean] - Records the peer's identity in _stats.peerIdentity_ when the connection is (re)established, and reports its changes as security events. Default: true. **Optional parameter**.
- _**ipAddressLocalBind**_ [String] - Bind IP address and port for the server. Use 127.0.0.1:2404 for just local connections on port 2404. Use 0.0.0.0:2404 lo listen on all interfaces. Port must not repeat for other connections on the same computer (as only one listen socket can be opened for each TCP port on same machine). **Mandatory parameter**.
- _**ipAddresses**_ [Array of Strings] - Array of IP addresses for clients allowed to connect to the server. Keep empty array to accept any client. **Mandatory parameter**.
- _**localLinkAddress**_ [Double] - Local link address for the connection (originator address). **Mandatory parameter**.
- _**remoteLinkAddress**_ [Double] - Not used for this driver. **Optional parameter**.
- _**testCommandInterval**_ [Double] - Not used for this driver. **Optional parameter**.
- _**timeSyncInterval**_ [Double] - Not used for this driver. **Optional parameter**.
- _**sizeOfCOT**_ [Double] - Size of Cause Of Transmission protocol field in bytes (1 or 2). **Mandatory parameter**.
- _**sizeOfCA**_ [Double] - Size of Command Address protocol field in bytes (1 or 2). **Mandatory parameter**.
- _**sizeOfIOA**_ [Double] - Size of Information Object Address protocol field in bytes (1, 2, or 3). **Mandatory parameter**.
- _**k**_ [Double] - Protocol _k_ parameter. An invalid k/w/t0..t3 set (a value out of range, or t2 not less than t1) is logged at startup and replaced as a whole by the library defaults (k=12, w=8, t0=30, t1=15, t2=10, t3=20). **Mandatory parameter**.
- _**w**_ [Double] - Protocol _w_ parameter. Should not exceed two thirds of _k_ (e.g. k=12, w=8); a larger value is accepted with a startup warning. **Mandatory parameter**.
- _**t0**_ [Double] - Protocol _t0_ timeout in seconds. **Mandatory parameter**.
- _**t1**_ [Double] - Protocol _t1_ timeout in seconds. **Mandatory parameter**.
- _**t2**_ [Double] - Protocol _t2_ timeout in seconds. Must be less than _t1_. **Mandatory parameter**.
- _**t3**_ [Double] - Protocol _t3_ timeout in seconds. **Mandatory parameter**.
- _**serverModeMultiActive**_ [Boolean] - When true there is kept a separate data buffer for each client. **Mandatory parameter**.
- _**maxClientConnections**_ [Double] - Maximum number of clients allowed to connect at the same time. **Mandatory parameter**.
- _**maxQueueSize**_ [Double] - Maximum number of spontaneous information objects buffered for sending (the oldest are dropped when full; 5000 when unset). **Mandatory parameter**.

Parameters needed only for TLS encrypted connections (when there are redundant servers, the same set of certificates is applied to connections to both servers).

- _**localCertFilePath**_ [String] - Path to file that contains the server certificate (\*.pfx) that will be presented to the remote side of the connection. **Optional parameter**.
- _**passphrase**_ [String] - Password to the server certificate file (\*.pfx). **Optional parameter**.
- _**peerCertFilePath**_ [String] - Path to certificate file used to verify the client (\*.cer). Not required when _allowOnlySpecificCertificates=false_. **Optional parameter**.
- _**peerCertFilesPaths**_ [Array of Strings] - Path to certificate files used to verify additional clients (\*.cer). Not required when _allowOnlySpecificCertificates=false_. **Optional parameter**.
- _**rootCertFilePath**_ [String] - Path to CA certificate file to check the certificates - not required when _chainValidation=false_. Without _rootCertFilePath_ the system root certificates are used. **Optional parameter**.
- _**allowOnlySpecificCertificates**_ [bool] - Indicates whether the driver allows only specific certificates. Default: false. **Optional parameter**.
- _**chainValidation**_ [bool] - Indicates whether the drivers performs a X509 chain validation against the registered CA certificates. Default: false. **Optional parameter**.

## Configure tags for distribution

Each tag to be distributed on a connection must have a protocol destination set. A tag can be also distributed on multiple connections.
The array of protocols destinations goes on the _protocolDestinations_ field of a tag on the _realtimeData_ collection.

The parameters of a protocol destination for a tag will define how the information will be transported by the protocol.

Select a tag for a distribution connection as below.

    use json_scada_db_name
    db.realtimeData.updateOne({"tag":"A_TAG_NAME"}, {
        $set: {
            "protocolDestinations":[{
                "protocolDestinationConnectionNumber": 1001,
                "protocolDestinationCommonAddress": 1,
                "protocolDestinationObjectAddress": 12345,
                "protocolDestinationASDU": 13,
                "protocolDestinationCommandDuration": 0,
                "protocolDestinationCommandUseSBO": false,
                "protocolDestinationKConv1": 1,
                "protocolDestinationKConv2": 0,
                "protocolDestinationGroup": 0,
                "protocolDestinationHoursShift": -2
                }]
        }
    });

This last command will remove any previous existing destinations for a tag.

Use a command like this below to add a destination without removing others.

    db.realtimeData.updateOne({"tag":"A_TAG_NAME"}, {
        $push:{
            "protocolDestinations":{
                "protocolDestinationConnectionNumber": 1001,
                "protocolDestinationCommonAddress": 1,
                "protocolDestinationObjectAddress": 12345,
                "protocolDestinationASDU": 13,
                "protocolDestinationCommandDuration": 0,
                "protocolDestinationCommandUseSBO": false,
                "protocolDestinationKConv1": 1,
                "protocolDestinationKConv2": 0,
                "protocolDestinationGroup": 0,
                "protocolDestinationHoursShift": -2
                }
        }
    });

Parameters description for _protocolDestinations_

- _**protocolDestinationConnectionNumber**_ - Number code of the protocol connection (must match the number code of the desired distribution connection defined on _protocolConnections_ collection). **Mandatory parameter**.
- _**protocolDestinationCommonAddress**_ - Common Address (CA) used for the IEC 104 protocol. **Mandatory parameter**. A station or group interrogation to this CA answers only the points mapped to it (the global CA answers all), so one connection can forward several RTUs, each on its own CA.
- _**protocolDestinationObjectAddress**_ - Information Object Address (IOA) for the distributed value on protocol (the combination of CA/IOA must not repeat for distinct objects on the same connection). **Mandatory parameter**.
- _**protocolDestinationASDU**_ - ASDU type number code for data transport. E.g 13 for float, 1 for digital single, 45 for digital command. **Mandatory parameter**.
- _**protocolDestinationCommandDuration**_ - Command options, IEC-104 QU field: 0=Unspecified, 1=Short Pulse, 2=Long Pulse, 3=Persistent. Just meaningful for commands. **Mandatory parameter**.
- _**protocolDestinationCommandUseSBO**_ - Use or not Select Before Operate for the command. Use _false_ for direct execution. Only meaningful for commands. **Mandatory parameter**.
- _**protocolDestinationKConv1**_ - Conversion factor for values (multiplier), applied alike to spontaneous data, interrogation and read replies. Use -1 to invert digital states. **Mandatory parameter**.
- _**protocolDestinationKConv2**_ - Conversion factor for values (adder). **Mandatory parameter**.
- _**protocolDestinationGroup**_ - Group of distribution (0-16). Zero will respond only to station general interrogation (INROGEN). 1-16 will respond to the specific group interrogation and INROGEN. Use -1 to avoid inclusion on any group interrogation response. **Mandatory parameter**.
- _**protocolDestinationHoursShift**_ - Number of hours to shift field time stamps. Use positive values to add hours and negative to subtract. Zero will keep the time stamps intact. **Mandatory parameter**.

When the protocol destination is changed for a tag, the change will be immediately effective on running drivers. There is no need to restart any process.

## Automatic destination creation (autoCreateTags)

Two optional connection parameters let the driver publish a whole database without hand-assigning object addresses:

- _**autoCreateTags**_ [Boolean] - When `true`, at startup the driver distributes protocol destinations to existing _realtimeData_ tags not yet mapped to this connection. Default: false. **Optional parameter**.
- _**topics**_ [Array of Strings] - Optional filter: only tags whose _group1_ contains one of these substrings receive a destination. Empty or absent means the complete database (every digital and analog tag, whatever its origin) is distributed. **Optional parameter**.

When enabled, the driver scans _realtimeData_ once at startup and, for every tag not already mapped to this connection, appends a _protocolDestinations_ entry so the tag is exposed to masters through this server.

- It requires _sizeOfIOA_ >= 2; with a 1-byte IOA the ranges below do not fit and the distribution is skipped.
- Every created destination uses the server link-level address (_localLinkAddress_, default 1) as its Common Address (ASDU CA).
- Object addresses (IOA) are allocated sequentially from per-category ranges that share the CA:
  - digital monitored (any origin other than command: supervised, calculated, manual, ...) -> ASDU 1 (M_SP_NA_1), IOA 1 - 20000
  - analog monitored (any origin other than command) -> ASDU 13 (M_ME_NC_1), IOA 20001 - 40000
  - digital command -> ASDU 45 (C_SC_NA_1), IOA 40001 - 50000 (only when _commandsEnabled_)
  - analog command -> ASDU 50 (C_SE_NC_1), IOA 50001 - 60000 (only when _commandsEnabled_)
- Addresses already mapped to the connection are detected and preserved, so re-running only fills gaps; when a range is exhausted the driver logs it and stops that category.
- Tags of other _type_ values (string, json, ...) have no IEC 60870-5 representation and are skipped; their count is logged at the end of the distribution.

Once created, the destinations can be edited normally (ASDU type, interrogation group, kconv, hours shift, SBO, ...). Set _autoCreateTags_ back to `false` when the mapping is stable.

## Security events

The driver reports unexpected or suspicious conditions to the _secEvents_ collection, listed by the Security Events viewer of the Admin UI: the driver refuses and reports masters not in `ipAddresses` (`conn.unexpected`) and over `maxClientConnections`, reads of nonexistent objects and common addresses, scans, unknown or refused commands (with the reason), execute without select, stale time-tagged commands, file transfer requests and unnecessary commands; go-iecp5 reports TLS failures, sequence errors, malformed APDUs, control actions (reset process, parameter changes) and floods. With _peerIdentification_ on, the driver records each master's address, IP, MAC address and TLS certificate (`clients`, and `known` for the last 64 master IPs) in _stats.peerIdentity_ and reports a change between connections, also across driver restarts. See [Security events and peer identification](../../README.md#security-events-and-peer-identification) for the event kinds and the _stats.peerIdentity_ document.

## Command Line Arguments


This driver has the following command line arguments.

- _**1st arg. - Instance Number**_ [Integer] - Instance number to be executed. **Optional argument, default=1**.
- _**2nd arg. - Log. Level**_ [Integer] - Log level (0=minimum,1=basic,2=detailed,3=debug). **Optional argument, default=1**.
- _**3rd arg. - Config File Path/Name**_ [String] - Complete path/name of the JSON-SCADA config file. **Optional argument, default="../conf/json-scada.json"**.
